---
title: 电力系统短路计算总结与两相短路故障分析
cover: >-
  https://cdn.jsdelivr.net/gh/TheWindSing/picgo-image-bed/BlogImg/20250404133312105.emf
categories:
  - 电气电子笔记
  - 电力系统
tag:
  - 对称分量法
  - 短路故障
abbrlink: '9932'
date: 2024-10-12 19:23:25
---

## 摘要

本文探讨了电力系统中对称与不对称短路故障的分析方法与计算原理。基于对称分量法，分解故障为正序、逆序和零序三套系统，分别建立序网方程并分析其特性。本文重点分析了两相短路故障的边界条件、等效电路以及故障点电压和电流的计算过程，得到了相关电压、电流相量关系及故障分析的关键步骤。研究结果为深入理解电力系统故障特性及优化设计提供了帮助。

**关键词**：电力系统；短路故障；对称分量法；序网分析；两相短路

---

## 一、电力系统短路计算原理和方法总结

### 1. 对称短路
短路后达到新的三相对称状态，只需列出单相的KVL方程，得到关于电流的一阶微分方程并求解。另外两项通过相位调整即可获得。

### 2. 不对称短路
 将故障部分根据戴维南等值为接入了一个不对称的带内阻的电压源。利用对称分量法， 将不对称的系统分解为三套对称的系统，分别为正序、逆序、零序系统$𝐼_𝑎$、$𝐼_𝑏$、$𝐼_𝑐$代表不 对称的三相电流，可分解为 ：

$$
\begin{cases} 
	\dot{I}_a=\dot{I}_{a1}+\dot{I}_{a2}+\dot{I}_{a0}\\
	\dot{I}_b=\dot{I}_{b1}+\dot{I}_{b2}+\dot{I}_{b0}\\
	\dot{I}_c=\dot{I}_{c1}+\dot{I}_{c2}+\dot{I}_{c0}\\
\end{cases}
$$
各序分量关系为：
$$
{}
\begin{cases} 
	\dot{I}_{b1}=\dot{I}_{a1}e^{-j120^°},\dot{I}_{c1}=\dot{I}_{a1}e^{j120^°}\\
	\dot{I}_{b2}=\dot{I}_{a2}e^{j120°},\dot{I}_{c2}=\dot{I}_{a2}e^{-j120°}\\
	\dot{I}_{a0}=\dot{I}_{b0}=\dot{I}_{c0}\\
\end{cases}
$$

对三个系统的单项电路进行分析，其中仅有正序网络有电源，这是由发电机本身的绕组相序决定的。

正序单项等效电路图和序网方程分别为    

![img](https://cdn.jsdelivr.net/gh/TheWindSing/picgo-image-bed/BlogImg/20250404134004027.emf)  

- $$\dot{U}_{a1}=\dot{E}_a-\dot{I}_{a1}\text{（}Z_{G1}+Z_{I1}\text{）}$$

逆序单相等效电路图和序网方程分别为  

![img](data:image/emf;base64,R0lGODlhPQGOAHcAMSH+GlNvZnR3YXJlOiBNaWNyb3NvZnQgT2ZmaWNlACH5BAEAAAAALAwADwAlAXQAhgAAAAAAAAQEBAwMDBwcHBAQEBcXFwcHBxQUFA0NDRYWFhoaGhgYGAsLCw8PDxEREQkJCR4eHhkZGQoKCgUFBQgICBsbGxMTExISEjAwMCcnJzQ0NCAgIDw8PCQkJCwsLDc3NyIiIiYmJjY2Njs7OyUlJT09PSgoKDMzMz8/Pzg4OC8vLzk5OS4uLjU1NSoqKkRERFFRUV1dXVdXV0BAQEZGRkxMTFVVVU5OTltbW0hISF9fX0tLS0dHR1hYWFpaWkVFRXd3d3Nzc2ZmZmBgYG5ubn9/f3BwcHt7e3h4eGFhYWxsbHl5eWlpaWpqaoiIiI+Pj5+fn42NjZeXl5KSkr+/v6enp6+vr7e3t6SkpN/f39fX18fHx+fn5+/v7/f39////wECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwf/gACCg4SFhoeIiYqLjI2Oj5CRkpOUlZaXmJmam5ydnp+QGaCjpKWmp6ipqqusra6vsLGys7S1tre4ubq7jgMCG7zBwsO2HKLEyMnKpgLLzpsaHNLStdPTzwAB2NuVA4MzAkOzHoUf2AXc6ZA0hAIztOSCHwTYxur3kAM1tTKD6NgCYiQSiK+gAWC4DnDThggYwYLq4t1SuI3GP0LiCHGAyG2DgVwUAfRbRmMAAkIgAHwcZI7jNm+COhS6AYCdICIAMpa6aIjeTQD7dOHUiTOlIJsunzUbtFGQT0LsgpYy0PLQSZWCVgoDJpOmKKRJky0FQBPGIKOHdILSMEhcSEHH/waBDSaQ5s+wygSy2zsoLg2EANCW4jtXMACzeBMjk/pQoI1aMufeG6kYG19YiA/XDMshgNbKoPHhHA2AtOnSqE+rTs1aQIDX3t6Fnv3Mg7XbuHPr3i3ttW8BH+zSHk680Wt0sosrX27oM3NP+whvlk59unW+yddd3169u/Xn4BElMEK+vPnz6NOjP6JAkgYi6uPLT/80vH0AC8Do38+/v////mnRniRVAGjggf+BgNN99uWH4IMHCuhegRBW6J9hDDLnoIUcgiFhJBpQ2KGFCmZYCQO8pajiiixa08ABMMYoowIKjMihFg7ghoCMD+CmgIg2PugRBw/IKCMEEbSo5P+STDa521WOBLDalKxRaWWVWK6GA1Bc7uMlABIEWaEWJ5325TumhQCkmAaCsM87X3555ZxZ1knnnXbmOVoCkDB0z4ZsGvghJCEGiiCGDPLEiJ/qAGpogAMSuuaj/JVooiCKLsJoOo5Sut+gjxTq6YWX+tNnQRP4puqqrLbq6msiTPLqrLSuSkGpmJ6K667DZKrIprwGe4uviQAr7LGyEIuIscg224qyhzDr7LSoQGuItNRmO4q1hWCr7beccEuIt+CWe4m4g5Br7rqSoCuIuuzG24i72chrryX0wnvvvoTky++/jjSgK8AEI+LAwAUnbOoj+irMrr8OOwxxxAlPTPH/vyRogEAJIwCQ3bIX8/vACUZAUcXJURihg8BqdRuyvDBIIEUXBnphxQkogPzyuhog8UWFVpQQ7c7mfrAFgEn87J8XKVxLNLgpeGEgB1oYqITLT2f7gdRTV21gD+NmTW0IXnd9oBdVNSx2Uk09YoIUAB5Bw9wVqDC3DwBescK7azcrgdIBnlwFA1acfDSANPSjdt/LvQ0h1Q9yQc7ijBfXANcIQv7gAvVWHtpl3ykCQoUZ0PzgEjVQ7jk2m1alCBQVAo4gFp2vrhgMMAnykCIoWDEqGFtYoLrty8QV6qSBetHA8MQjMxZcjShQtqevNY8XEZR7wMXvYFRvfVj0soTF/+8CMv89L20Lgqgg71QVxe+Sm3++LhzIxIhPMMXww+9TsCD//Lh4DCK8UoinXOB3KfkfAG9Bgw9giC1s6QshRPUoLzygdgtMzGOqsg/hzEAHnmICEDCYQdBkgBoTRB4Y5Da3FtIAb//pwkoUWMJ0tEB2nxKcDg/nHx+kq4bhIUKgqGA/EgJROVQQExZaELYjgqcJNsrCC7DmxOfQYHoI8kIThlZF8CjACaYz0Bek4JwfdhE8OngADaYQRv3YLAYYMEGxzngfFjzgNSgYQAAakDNN0dFEuTPOHzNksUGCp5CGZA4iE6mcRTKSOAJj2CPBczBJTlKRCLskcRypSdBwsnKTivkkKPEiylEmpZSm5AgqU1mQVbLyHq58ZTpiKctt0LKWz7glLpehy10mo5e+JAYwgymMYRKTF8Y8pi6SqUxcMLOZtqAXBZxEzWpa85rYzKY2t8nNbr6lEXgKp57GKc5ykvOc5kwnOtepznay85yQCAQAOw==)  

- $$\dot{U}_{a2}=0-\dot{I}_{a2}\text{（}Z_{G2}+Z_{I2}\text{）}$$

​         

零序单相等效电路图和序网方程分别为 

 ![img](data:image/emf;base64,R0lGODlhLwHEAHcAMSH+GlNvZnR3YXJlOiBNaWNyb3NvZnQgT2ZmaWNlACH5BAEAAAAALAwADwAYAZ4AhgAAAAAAAAQEBAcHBxAQEBcXFxwcHAwMDBQUFAoKChoaGhgYGAMDAxkZGQUFBQ0NDR4eHh8fHwsLCxERERsbGwYGBhYWFhMTExISEgkJCQICAicnJyAgIDQ0NDw8PDAwMDc3NywsLDY2NiMjIy0tLT8/PyIiIiUlJSgoKCQkJD4+Pjs7Ozk5OTg4OD09PS4uLi8vL1FRUUREREBAQFdXV1VVVUxMTEZGRl1dXVpaWltbW1hYWE5OTl9fX1lZWUdHR0hISEVFRUtLS09PT0pKSm5ubmZmZnd3d2BgYHNzc39/f2NjY2lpaWFhYXZ2dnl5eXt7e3h4eGJiYoiIiJ+fn5eXl4eHh4+Pj5ycnI2Njb+/v7S0tLe3t6+vr8/Pz9fX19/f3+/v7+fn5/f39////wECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwECAwf/gACCg4SFhoeIiYqLjI2Oj5CRkpOUlZaXmJmam5ydnp+FAqCjpKWmp6ipqqushDIBGwAzAAGtrLWzGwE1tr2+vhyEA7+oHYQEHsTKy6UfgwTMqrHLAcjR15sG09ijGwbRtdzilRsF46PQ4Ofrjx7p7JzD0R3m8PaHNgNGhzgAMYO87i0SJSiZoBuD+q2yJrAhAIKCQAwyJshcCEHBHBaSJ8hZoYu3NAocYGNQRgAGjwkCKRLAO0H/BMXaJ+hAqhgQDyFpuYwAtBkgDtgUlFNQOo8iCwyY5S5cIY9OTX04aUiGLJ7n3iEQtBXANqz8CnU99bIQRQBnwYqrZ/Cr2kFI/5EWCyCXUNy33EoS2ol3UcBUfLkK2nlWYt/DiFHF+lYQgOHEkCN7ojkopuTLmDNr3sy5s+fPoEOLHk26tOnT5xijXn04QDXWsC8Fmw2Atu3auG/rzs1bt+vfov7GHs5OwO+yxJOvDaBauXNxNFjH+E29uvXr2H9fS5C9u/fqIp7bUkKmvPnz6NOrT5/jmoL18OOr1+JW/KkZ5OXrj98+2vv9AKZHn32s5BfggWTkYJky/yEY4ICe7SQhABNWSOGFFmaI4YYa6gAAQiB+KOIIBjq43w4ihqgihyxqqCEPKcaI0AImPmhCixcOhqOLO/bII4+RMMDBkEQWaeSRSCappP+RDQzg5JNQDiBAiTXGV4MDUWZpwJJcIvlAllEiUOV+WhTA5QldpqnmmkcmEElU5+A3pn79MdPgnOtBiFVgjcB5DpV4oqegf4HCp2dLVPVpj5yFqlfnMnc2at6hLfHJiJ/j4KfEppx26umnoHpKwjUPhGrqqaAiUZ9DiV4q0CywXhXrrLLWSmus0SB0q6287kprdGBZugimBBa7SavDGqvsJ8IqQuyy0EqCrLPRVntJs4k8a+22iUybLbfgPoItItqGa6635JqrbiLjHlLuutui6y689A7SriHv1gutvPjqS++9heTrr7H8BjzwugATIvDB9hWsMMPmJjzIwhA75/D/xBWDK7EgFGdM3MUce7ztxrSIXC3IJZscLckdq7wayi27jBrLMisLc83K0owzgTfvTKDOPj/Xc9DPAU10ckMfnZzRSseWdNOxMQ31y29OTZwPkMRsdWYQVL01bFJ/TdrTYpcWdtmhkY22ZyWJUMCNsyi69mc2RKDAEkpQoYUWm4IgQXjUzt1ZAUt4AV8YVKAQuOCZhZCDGABSAYGH/TKO2QZbrFcF5OmF8YNeD1suWQpfwDeDFvAx8YPBokO2Qemmow4fEjBi3DpiIWQe3+nxjaFC6Ldjk0IlQKxnxQzIE/AB8kCMoZ4XEdge/FsFcJ6eGHtr8cEVexu+XhPST4+V/w1L7Me7fGJMELL4YG0gu3zny2eY1uxzgmutjhwAIBDey3fF+vXzBZyG54gaxABAztvPFyiQsgDa4gYcAQCwHuEESZFhDBVooANZsYFVOWIFV7AgGWxCvw1eIoIAqAsjqCBCBWjQhKkooQhYaEEXlhCGlEDhBB0BKDzV4oY4jEQIvpISRBRREOWTVPpeGMRSxG0RzXmKBbkAwCaWogbooshRDGEBMEhqUEC0oiOs8hhEvMNSLKiCpC5QRTGyAiEENMkhNpBAPGEhfG5kBS8Cs8NCZMF4yAsk8+p4njE0AI95FAcEwqAe7GUve/1DzxOCgMhEYgMJKiCkg7bAEiZakv8bO6iSF9wSxk+WQghD0OR+tlCfUpqyFC+IpHzGAIVOVvKV1zBCBGLgRflQoQFWmRcu4WGB7fXSPGPoQg7YuLhhrmMfFnBNCDAQgAwuKF3ObIgFvJbNewyACFnr5ki4KU52DAAhj3BlOUuBQletkx0ZAJ3c3nmOroWTnus4Gz6XobZ9MkOf/vxFPwNKDIAS1BYDPWgvDKrQVSS0oaxg6CScURcZDEkWIYgjRHFzT06MJYIHAF07ISpRbgbAMk9EDkQfegmIgC6KG9VROkcBUwCEoKYrJScneBHMQbgjpjrp6CcCALoYjDSmLJUE6IZCoQEERjgxLekjQgARAYAkgji9VWhSI3EWghBgeDuJY0kQcs2AShUSF3kMrQhhy4Nu1RR9NKtQe/FEt+oUqK04K1498da9Mmuufk1FXxHRA6900LCx6GBiD6tYxDq2g1Bdp14REYVHWvaymMXsFTyYzcEeYoYWpJRkASsJ0EpKtOL0rCFM2yjUipNkxvlOAAaQnQfQsLUTyE5sZcvb3vr2t8ANrnCHS9zfaoAVrC2UawNbieQGarnMnYRz8QTd6EritsrlrHUjYYPiYgdw0Q0EADs=)  

- $$\dot{U}_{a0}=0-\dot{I}_{a0}\left( Z_{G0}+Z_{l0}+Z_n \right) $$

三套对称系统的分析计算只需分析一相即可把该相定为基准相，依据上述的序网方程列出方程组
$$
\left\{ \begin{array}{l}
	\dot{U}_{k1}=\dot{E}_{\varSigma}-j\dot{I}_{k1}X_{\varSigma 1}\\
	\dot{U}_{k2}=-j\dot{I}_{k2}X_{\varSigma 2}\\
	\dot{U}_{k0}=-j\dot{I}_{k0}X_{\varSigma 0}\\
\end{array} \right.
$$
此外还需要列出不对称故障系统的边界条件，可揭示不同序网之间的内在联系。  

> 不对称电力系统分析步骤：
>
> 1. 确定基准相  
> 2. 列出边界条件  
> 3. 变换为计算分析条件  
> 4. 计算故障电压和电流  

---

## 二、两相短路的故障点电压和电流计算

以a相为基准，bc两相短路的边界条件为：

$$
\begin{cases} 
\dot{I}_a = 0 \\ 
\dot{I}_b = -\dot{I}_c \\ 
\dot{U}_b = \dot{U}_c 
\end{cases}
$$
通过对称分量法转换到a相分析：

$$
\left\{ \begin{array}{l}
	\dot{I}_{a1}+\dot{I}_{a2}+\dot{I}_{a0}=0\\
	a^2\dot{I}_{a1}+a\dot{I}_{a2}+\dot{I}_{a0}=-\left( a\dot{I}_{a1}+a^2\dot{I}_{a2}+\dot{I}_{a0} \right)\\
	a^2\dot{U}_{a1}+a\dot{U}_{a2}+\dot{U}_{a0}=a\dot{U}_{a1}+a^2\dot{U}_{a2}+\dot{U}_{a0}\\
\end{array} \right.
$$
化简后得到：

$$
\left\{ \begin{array}{l}
	I_{a1}+I_{a2}+I_{a0}=0&		\\
	U_{a1}=U_{a2}&		\\
	I_{a1}=-I_{a2}\text{，}I_{a0}=0\text{，}U_{a0}=0&	
\end{array} \right. 
$$
物理意义：
- $$I_{a1} + I_{a2} + I_{a0} = 0$$：正序、负序、零序电流首尾共节点  
- $$U_{a1} = U_{a2}$$：正序与负序电压首端同电位  
- $$I_{a0} = 0$$：零序电流断路  

画出等效电路图:  

![img](https://cdn.jsdelivr.net/gh/TheWindSing/picgo-image-bed/BlogImg/20250404133826385.emf)

故障电流计算：
$$I_{a1} = \frac{E_\Sigma}{Z_{\Sigma 1} + Z_{\Sigma 2}}$$

$$I_b = \left( a^2 - a \right) I_{a1} = -j \sqrt{3} \frac{E_\Sigma}{Z_{\Sigma 1} + Z_{\Sigma 2}}$$

$$I_c = -I_b = j \sqrt{3} \frac{E_\Sigma}{Z_{\Sigma 1} + Z_{\Sigma 2}}$$

故障电压计算：
$$U_{a1} = U_{a2} = \frac{1}{2} E_\Sigma$$

$$U_a = U_{a1} + U_{a2} + U_{a0} = E_\Sigma$$

$$U_b = U_c = \left( a^2 + a \right) U_{a1} = -\frac{1}{2} E_\Sigma$$

两相短路电压相量图:

![a](https://cdn.jsdelivr.net/gh/TheWindSing/picgo-image-bed/BlogImg/20250404134253729.emf)

两相短路电流相量图:

![](https://cdn.jsdelivr.net/gh/TheWindSing/picgo-image-bed/BlogImg/20250404133312105.emf)

---

## 三、总结

本文系统总结了电力系统短路故障的分析原理，重点阐述了两相短路故障的对称分量法分析流程。通过序网方程和边界条件的推导，明确了各序分量的物理意义，并计算了故障点电流和电压的表达式。研究结果为电力系统故障诊断与保护设计提供了理论依据。
